[← 上一篇：03 · 火災與煙霧擴散模型](03-fire-model.md) ｜ [回首頁](../README.md) ｜ 下一篇：[05 · 決策支援與路徑規劃](05-routing.md) →

# 門的耐火失效與通風洩漏模型

本篇說明門（含防火門、一般門、樓梯間防火隔間門）在火場中的兩種獨立物理行為：**耐火失效**（決定門何時被火勢徹底突破）與**擴散洩漏**（決定門在尚未被突破前，煙／熱／CO 能以多快速度滲漏過去）。

---

## 1. 門的耐火失效模型：Weibull 存活分布（取代固定機率）

早期版本中防火門／一般門遭火勢延燒突破的機率為固定值，不論已承受火勢多久皆相同。現改用 **Weibull 存活分布** $S(t) = \exp(-(t/\lambda)^k)$ 描述「門扛火勢扛多久才失效」：

* **防火門**：特徵壽命（耐火時效）取 **60 分鐘**，形狀參數 $k=4.0$（失效行為集中在額定時效附近，較接近標準試驗「到時間才失效」）。
* **一般門**：特徵壽命取 **15 分鐘**，形狀參數 $k=2.0$（構造／密封不一致，失效時間分散度較大）。

每個 Tick 依「這道門第一次被攻擊的時刻」到目前經過的時間，計算條件失效機率（已扛過 $t_0$ 秒的前提下，扛不過 $t_0 \sim t_0+\Delta t$ 這段時間的機率），決定火勢本 Tick 是否突破該門；一般門突破後會被標記為 `blocked`（物理燒穿卡死），防火門突破後允許火勢通過但門本身狀態不因此改變。

### 1.1 樓梯間防火隔間

建築生成階段，每座樓梯間在每一樓層會嘗試於其周邊建立一扇防護門（`enclosureDoor`，預設關閉），作為該樓層樓梯入口的防火隔間（建築生成流程詳見 [06 · 建築生成與地圖結構](06-building.md)）。原本煙／煙味／CO／熱／火勢跨樓層傳播完全不檢查此防護門，形同虛設；現在：

* 非致命的持續滲漏（煙／煙味／CO／熱）改用下方第 2 節的孔口流量模型計算連續暢通比例。
* 火勢本身要點燃目標樓層的樓梯格之前，必須先突破此防護門（沿用同一套 Weibull 耐火時效存活分布，累積曝火時間越久、本 Tick 被突破的機率越高）。

若因地圖過於擁擠而未能建立此防護門，則兩者皆退回「無防護」的保底行為，不影響地圖生成成功率。

---

## 2. 門對擴散通量的孔口流量洩漏模型（取代固定穿越機率）

早期版本中，煙霧／煙味穿越門的機制是每 Tick 擲骰子決定「通或不通」的固定機率（例如防火門煙霧穿透率 45%）。現全面改用建築物理學中的**孔口流量公式（orifice flow equation）**：

$$Q_{leak}(\text{m}^3/\text{s}) = C_d \times A_{leak} \times \sqrt{\frac{2\Delta P}{\rho_{air}}}$$

在固定測試壓差（沿用 UL 1784 測試壓差 24.9 Pa）的簡化假設下，將 $Q_{leak}$ 換算成一個「相對於完全暢通通道」的連續流量比例（0～1），直接乘入既有的擴散通量計算，取代原本的離散事件式擲骰子判定：

* **防火門（關閉狀態）**：依 UL 1784／NFPA 105／IBC 認證洩漏率上限反推等效洩漏面積，換算出的暢通比例遠小於一般門。
* **一般門**：依常見門縫寬度（3～5mm 中間值）與門扇周長估算等效洩漏面積。
* **門已燒穿卡死（`blocked`）或防火門實際開啟中（`isOpen`）**：暢通比例為 1.0（等同無阻隔）。

此模型統一套用於煙霧、煙味、CO、熱四種擴散通量（含樓梯間防火隔間門），確保同一道門縫對不同擴散物的暢通程度具物理一致性，不再各自維護一套獨立機率常數。

---

[← 上一篇：03 · 火災與煙霧擴散模型](03-fire-model.md) ｜ [回首頁](../README.md) ｜ 下一篇：[05 · 決策支援與路徑規劃](05-routing.md) →
